# 面试官最可能深挖的 10 个问题及回答要点

> 每题先给"结论先行"的一句话，再给展开要点；凡涉及数值均注明仿真验证值，
> 面试时务必保持同样的严谨口径。

---

## 1. PID 控制和位式控制各用在什么场景？

**一句话**：需要连续平稳跟踪设定值的用 PID，只需保持在区间内、执行器只有
开/关两态的用位式控制。

- 本项目对应：房间温度是舒适性定值调节，负荷连续波动，用阀开度连续匹配 → PID；
  水箱液位只要在 1.0~1.8m 之间即可，进水阀只有开关两态 → 位式控制。
- 判断标准三要素：控制精度要求、执行器类型（连续/两位）、被控对象的滞后特性。
- 延伸：位式控制本质是非线性继电控制，必然产生极限环振荡；PID 通过比例提前量、
  积分消除静差、微分预测趋势，把振荡变成平滑过渡。

## 2. 回差（滞环）设小了会有什么后果？设大了呢？

**一句话**：回差过小→执行器频繁动作损坏设备；过大→被控量波动超出工艺允许范围。

- 设小的后果（本项目数据）：若水箱回差设几厘米，充放水周期缩至几分钟，阀门每天
  动作数百次——电磁线圈过热、水锤噪音、触点磨损、接触器寿命骤降；
- 我取回差 0.8m（量程的 41%），实测全天阀门动作 51 次、约 25 个充放周期
  （约 50~90 分钟一个循环，run_day.py 实测统计值）——位式控制的本质是极限环
  振荡，阀门必然随用水节奏开关，回差的作用是把频率压到小时量级、消灭分钟级
  抖动；若要求动作更少，应加大水箱缓冲容积或改连续调节，而不是无限加大回差；
- 设大的后果：液位波动带加宽，可能触及低液位断水或溢流风险；
- 温度回路同理：±1℃ 死区就是防止测量噪声(σ=0.15℃)让水阀频繁调节；
  工程上回差一般取量程 30%~50% 或工艺死区的 2~5 倍噪声幅值。

## 3. 联锁启动顺序里为什么要延时？"立即"和"延时"怎么权衡？

**一句话**：正常启停按物理过程需要留延时，安全联锁必须零延时。

- 新风阀→延时 2min→风机：电动风阀有行程时间，风机在风道堵塞时启动接近零流量
  工况，电流冲击大、易跳闸，高压还会吹鼓软连接；
- 风机→延时 1min→水泵：确认风机运行反馈(DI3)正常后再引入冷源，防盘管无风结露；
- 反序停机同理：先退冷源再停风机（吹干凝水），最后关风阀；
- 防火阀关闭联锁必须**一个扫描周期内立即停机**——火灾工况下延时就是在向烟气区
  送风。我的实现中安全联锁直接跳过状态机所有中间态并锁定重启；
- 权衡原则："保护设备的顺序可以等，保护人身安全的动作不能等"。

## 4. Setback 为什么省能？省在哪里？

**一句话**：夜间放宽设定值同时停机，从"减少热负荷"和"缩短设备运行时间"两个
方向同时省能。

- 围护传热负荷 ∝ 室内外温差：夜间室外 22~25℃ 时维持 28℃ 的冷负荷远小于维持 24℃，
  大部分时段自然为零；
- 建筑结构蓄冷白天预冷的冷量夜间缓慢释放，室温漂移仅 0.02~0.05K/min，
  次日早晨预冷 70 分钟即可回到舒适区；
- 输配设备间歇：风机功率按相似定律 ∝ 频率³，停机即全免。本仿真中输配能耗
  从 217.73 kWh 降到 104.42 kWh，是节能的最大头（仿真验证值）；
- 总账：全天恒温 354.18 kWh vs setback+停机 224.00 kWh，节能率 36.8%（仿真验证值）；
- 诚实补充：实际工程节能率取决于围护性能与作息，一般文献报道 15%~30% 量级，
  我的仿真偏高是因为模型假设了较好的夜间自然散热，面试时主动说明这一点反而加分。

## 5. BACnet 和 Modbus 有什么差别？为什么你用 Modbus？

**一句话**：BACnet 是楼宇行业的专用协议（对象模型+互操作等级），Modbus 是通用
工业总线（寄存器表），我选 Modbus 是为了聚焦控制逻辑主线并降低依赖复杂度。

- BACnet：面向对象（AI/AO/BI/BO/AV/Schedule 等对象），自带点描述元数据、报警与
  时间表对象、COV 变化上报、优先级阵列(16 级写权限仲裁)，传输层 BACnet/IP:47808；
- Modbus：极简主从轮询，只有寄存器和功能码，没有语义元数据和事件机制，适合
  点数少、拓扑简单的场景；
- 我的设计把协议做成 I/O 映像区的一层"视图"，替换为 BACnet 只需重写 points 层：
  AI→Analog Input、DO→Binary Output、SP 寄存器→Analog Value(可写)，plant/ddc/
  dashboard 三层零改动（README 第 5 节给了完整映射表）；
- 这也解释了真实项目选型：跨品牌集成、要报警/时间表对象 → BACnet；设备级快速
  集成、网关聚合 → Modbus。

## 6. 你的 PID 参数是怎么整定的？换一栋楼还能用吗？

**一句话**：基于对象特性估算初值 + 仿真验证迭代，换楼必须重新整定。

- 先测对象特性：过程增益 = Q_max/UA ≈ 0.4K/%（开度每变化 1% 的稳态温升），
  时间常数 τ=C/UA≈4h，短时间尺度近似积分过程；
- 按积分时间 Ti≈20min 取 Kp=22、Ki=1.0、Kd=15（大堂热容大取更缓的一组）；
- 迭代证据：初版 Ki=0.08 时早晨恢复需 3 小时以上、舒适满足率仅 35%~54%；
  重整定后 90.7%~95.2%（仿真验证值）——我会主动讲这个失败案例；
- 抗积分饱和：输出限幅且偏差同向时冻结积分，防止退饱和超调；
- 换楼结论：C、UA、Q_max 全变，参数必变；正确做法是阶跃响应辨识或继电自整定，
  这也是我下一步想加的功能。

## 7. 死区边界上会不会来回抖动？你怎么处理的？

**一句话**：靠"三段式保持逻辑"而不是简单阈值开关。

- PV<SP−1 全关复位积分；SP−1≤PV≤SP+1 **保持上一拍开度不变**；PV>SP+1 才进入
  PID 调节——中间带天然吸收了噪声引起的边界穿越；
- 若只在 SP+1 一个点上切换，σ=0.15℃ 的噪声会让阀每小时穿越几十次；
- 另外微分项对噪声敏感，我用的是偏差微分且限幅输出 0~100%，配合死区后
  仿真中未见阀位高频抖动（趋势图可现场演示）；
- 更进一步的真实做法还有死区+变速率限制、滞环 PWM 等，可以聊。

## 8. 传感器坏了你的系统会怎样？怎么发现、怎么兜底？

**一句话**：识别坏值→报警→回路安全保持→故障消除自动恢复。

- 识别：PV 为 NaN（开路）或超出物理量程 [-20,60]℃ 即判传感器故障；
  本项目支持注入 nan/stuck/offset 三类故障做演练；
- 兜底：运行中该回路输出**冻结在故障前值**（safe hold），既不猛开也不猛关，
  其余房间不受影响；但优先级上**安全联锁 > 故障保持**——停机/防火阀联锁期间
  一律强制关阀(AO=0)，输出保持绝不绕过联锁；声光报警器 DO5 联动；
- 恢复：读数回到量程内自动清警、PID 复位重新投入，全程无需人工干预；
- 日报证据：10:00 注入办公室开路故障 8min，期间仅该房间偏差增大，
  信号恢复后回路自动重新投入并拉回设定值（仿真验证值）；
- 真实工程补充：关键回路还应配置冗余传感器或平均参考值交叉校验。

## 9. 报警为什么要去抖和去重？你的队列怎么设计的？

**一句话**：去抖防瞬时扰动误报，去重防同一故障刷屏淹没真正的新报警。

- 高温报警要求 PV>30℃ 连续 5 分钟才产生；恢复带 1℃ 回差，避免临界值附近
  报警反复拉锯（报警振荡比不报更毁信任）；报警限与控制目标分层：
  setback SP 28℃ < 保护制冷触发 29.5℃ < 报警 30℃，控制带不与报警带重叠；
- 队列元素：绝对时刻、时间串、级别(提示/警告/重要)、来源点位、中文消息；
  同键活动期间只报一次，条件消失自动复位允许下次再报；
- 重放实验：两种策略各跑一天均只有 2 条报警且都来自注入事件（仿真验证值），
  说明无误报；
- 延伸话题：真实 BAS 还有报警分级路由、屏蔽/挂起、确认机制，可展开。

## 10. 这个项目离真实工程还差什么？（诚实度压力测试）

**一句话**：差的是"物理真实性、协议完整性、规模与运维"，但架构已经按可替换设计。

- 物理：RC 一阶模型忽略了邻室耦合、墙体分层蓄热、湿度潜热负荷、新风显热负荷；
  参数是数量级估计而非具体建筑实测；
- 协议：未实现 BACnet（已给出替换路线），Modbus 也只做了单从站，没有网关冗余、
  断线重连、批量寄存器优化；
- 规模与运维：单控制器单楼层 vs 真实项目几十台 DDC 组网、数据库历史归档、
  权限与审计日志、OPC/BAS 平台对接；
- 但核心能力可迁移：扫描周期编程、联锁状态机、点表思维、能耗计量口径、
  "控制逻辑与协议解耦"的分层——这些正是 BA 控制工程师的日常；
- 收尾话术：我知道差距在哪、也知道补齐路径，这正是我入职后想快速补上的部分。

---

### 附：反问面试官的建议问题

1. "咱们项目的 DDC 编程平台是什么？图形化组态还是高级语言？"
2. "团队怎么做点位表的版本管理和图纸一致性校验？"
3. "节能改造项目里，节能率是怎么和业主约定计量口径的？"
