# 项目总结：楼宇 DDC 控制与能源管理仿真（第一人称复盘）

作为一名电气自动化专业的应届生，我想找一条能同时展示"控制理论功底"和"工程落地
能力"的路径，于是选择从零搭建了这个楼宇 DDC 控制与能源管理仿真系统。

项目最核心的决策是**架构上向真实 BA 工程看齐**。我把系统拆成四层：受控对象层用
RC 热网络方程模拟三个房间的温度动态，负荷侧完整建模了室外温度日曲线、人员作息、
设备和日照得热；控制器层按 DDC 的扫描周期思想组织代码，每个周期完成"采样—时间表
运算—回路调节—联锁判断—报警处理—输出刷新"；数据链路层设计了共享 I/O 映像区，
把 AI/AO/DI/DO 四类共 20 个点按行业惯例编址，再经 Modbus/TCP 从站暴露成标准寄存器；
应用层则是 Flask+ECharts 监控大屏和自动生成运行日报的全天测试脚本。

开发过程中我踩的最大坑是 **PID 整定**。第一版参数下早晨负荷爬坡时积分补充开度太慢，
室温在 26~28℃ 滞留数小时，舒适满足率只有三成多。我没有简单调大增益了事，而是回到
对象特性分析：算出过程增益约 0.4K/%、时间常数约 4 小时，据此把积分时间压到 20 分钟
左右，并加入早晨预冷策略，满足率最终稳定在九成以上。这件事让我真正体会到"整定要
基于对象模型而不是试凑"。另一个收获是**回差与延时的工程意义**：水箱位式控制把回差
设到量程的 40% 才能保证阀门一天只动作几次；风机启动前给新风阀留 2 分钟行程延时，
这些细节课本里一句带过，但它们决定了设备寿命和安全。

能耗方面，我用同一随机种子对比"夜间 setback+停机"与"全天恒温"两种策略，节能率
36.8%，并且能从分项能耗清楚看到节能主要来自输配设备间歇和围护负荷减小——这让
"setback 为什么省能"从一个背诵知识点变成了我自己验证过的结论。

这个项目的局限我也想得很清楚：没有真实传感器，通信层用 Modbus 替代了 BACnet。
但我在设计时坚持"控制逻辑与协议解耦"，替换协议栈只需重写映像区的对外视图。
这段经历让我确认：我喜欢做"把控制算法放进真实系统约束里"的工作，也具备了快速
读懂点表、联锁图纸并动手实现的能力。
